# MEP Design Fee — Construction Documents — FY27 CIP MINCON: Substation Generators — NSF Dahlgren, VA

**Pursuit:** 27001D · **Solicitation:** N4008027R0004 (NAVFAC Project 1921806 / PID N40080-27-RFPREQ-SP DAHL ROICC-0004)  
**Prime A/E (DOR):** Bowman, Foster & Associates, Inc. (BFA) · **DB Offeror (GC):** Encon Corporation  
**Prepared:** 09 Nov 2026 · **Status:** Working draft for internal review

## Basis

- Design deliverables only: Design Drawings, Specifications, Calculations, Basis of Design. Hours cover the DD, Final and RFC editions.
- Technician = **25%** of engineering hours; QC = **15%** of engineering hours, on every line.
- Rates are placeholders to replace with BFA billing rates on the workbook 'Rates' tab: Engineer $175/h, Technician $110/h, QC $210/h. Every $ cell recalculates.
- Electrical carries the lead-DOR G-series sheets and Div 01/package specification effort.
- Excluded from these hours: meetings (PAK, IPRs, FPE, coordination), PM, site visits, construction-phase services (DOR submittal approval, RFIs, factory and site test witnessing, record CAD), subconsultant disciplines, RMF package, permitting.

## Totals

| Engineering h | Technician h | QC h | Total h | Fee |
|---|---|---|---|---|
| 1286 | 321.5 | 192.9 | 1800.4 | $300,924 |

## By trade

| Trade | Engineering h | Total h | Fee |
|---|---|---|---|
| Mechanical | 202 | 282.8 | $47,268 |
| Plumbing | 40 | 56.0 | $9,360 |
| Electrical | 1044 | 1461.6 | $244,296 |

## By trade and deliverable

| Trade | Deliverable | Eng h | Tech h | QC h | Total h | Fee |
|---|---|---|---|---|---|---|
| Mechanical | Design Drawings | 112 | 28.0 | 16.8 | 156.8 | $26,208 |
| Mechanical | Specifications | 44 | 11.0 | 6.6 | 61.6 | $10,296 |
| Mechanical | Calculations | 26 | 6.5 | 3.9 | 36.4 | $6,084 |
| Mechanical | Basis of Design | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Plumbing | Design Drawings | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Plumbing | Specifications | 12 | 3.0 | 1.8 | 16.8 | $2,808 |
| Plumbing | Calculations | 6 | 1.5 | 0.9 | 8.4 | $1,404 |
| Plumbing | Basis of Design | 6 | 1.5 | 0.9 | 8.4 | $1,404 |
| Electrical | Design Drawings | 568 | 142.0 | 85.2 | 795.2 | $132,912 |
| Electrical | Specifications | 220 | 55.0 | 33.0 | 308.0 | $51,480 |
| Electrical | Calculations | 192 | 48.0 | 28.8 | 268.8 | $44,928 |
| Electrical | Basis of Design | 64 | 16.0 | 9.6 | 89.6 | $14,976 |

## Line items

| Trade | Deliverable | Ref | Description | Eng h | Tech h | QC h | Total h | Fee |
|---|---|---|---|---|---|---|---|---|
| Electrical | Design Drawings | G-001 | Cover sheet, location/vicinity maps, sheet index (lead DOR) | 8 | 2.0 | 1.2 | 11.2 | $1,872 |
| Electrical | Design Drawings | G-002 | General notes, abbreviations, code summary, criteria (lead DOR) | 12 | 3.0 | 1.8 | 16.8 | $2,808 |
| Mechanical | Design Drawings | M-001 | Mechanical legend, notes, equipment schedules (DEF, pumps, tanks) | 12 | 3.0 | 1.8 | 16.8 | $2,808 |
| Mechanical | Design Drawings | M-101 | Mechanical site plan — Substation #1 (DEF, fuel fill, purge/air provisions) | 24 | 6.0 | 3.6 | 33.6 | $5,616 |
| Mechanical | Design Drawings | M-102 | Mechanical site plan — Substation #6 | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Mechanical | Design Drawings | M-201 | Flow diagrams — DEF and off-skid fuel/air/purge systems | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Mechanical | Design Drawings | M-501 | Mechanical details — containment, tank, piping, supports | 24 | 6.0 | 3.6 | 33.6 | $5,616 |
| Electrical | Design Drawings | E-001 | Electrical legend, symbols, abbreviations, general notes | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Electrical | Design Drawings | E-002 | Conduit and cable schedules; quick-connect connector schedule | 24 | 6.0 | 3.6 | 33.6 | $5,616 |
| Electrical | Design Drawings | E-101 | Electrical site plan, new work — Substation #1 | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Electrical | Design Drawings | E-102 | Electrical site plan, new work — Substation #6 | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Electrical | Design Drawings | E-111 | Grounding plan — Substation #1 | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Electrical | Design Drawings | E-112 | Grounding plan — Substation #6 | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Electrical | Design Drawings | E-201 | Single-line diagram — Substation #1 with GTG | 36 | 9.0 | 5.4 | 50.4 | $8,424 |
| Electrical | Design Drawings | E-202 | Single-line diagram — Substation #6 with GTG | 36 | 9.0 | 5.4 | 50.4 | $8,424 |
| Electrical | Design Drawings | E-203 | Three-line, metering and relaying diagram — Substation #1 | 40 | 10.0 | 6.0 | 56.0 | $9,360 |
| Electrical | Design Drawings | E-204 | Three-line, metering and relaying diagram — Substation #6 | 40 | 10.0 | 6.0 | 56.0 | $9,360 |
| Electrical | Design Drawings | E-205 | GTG–switchgear interconnection and control block diagram | 40 | 10.0 | 6.0 | 56.0 | $9,360 |
| Electrical | Design Drawings | E-206 | Control network / SCADA architecture and cyber boundary | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Electrical | Design Drawings | E-207 | Switchgear elevations and modifications — Substation #1 | 24 | 6.0 | 3.6 | 33.6 | $5,616 |
| Electrical | Design Drawings | E-208 | Switchgear elevations and modifications — Substation #6 | 24 | 6.0 | 3.6 | 33.6 | $5,616 |
| Electrical | Design Drawings | E-209 | Sequence of operations and I/O summary | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Electrical | Design Drawings | E-501 | Electrical details — JB, receptacles, conduit supports, penetrations | 28 | 7.0 | 4.2 | 39.2 | $6,552 |
| Electrical | Design Drawings | E-502 | Grounding and NGR details | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Electrical | Design Drawings | E-601 | Protective device settings and coordination summary | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Electrical | Design Drawings | E-602 | Short-circuit / arc-flash summary and label schedule | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Plumbing | Design Drawings | M-101/M-102/M-501 | Purge-water supply and backflow content on mechanical sheets | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Electrical | Specifications | 26 32 15.00 | Mobile GTG section — heavy edit from Part 3 D5090 (largest section) | 80 | 20.0 | 12.0 | 112.0 | $18,720 |
| Electrical | Specifications | 26 13 xx | MV metal-clad switchgear modifications and new breaker | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Electrical | Specifications | 26 08 00 / 26 28 01 | Apparatus testing; coordinated power system protection | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Electrical | Specifications | 26 05 xx (6 sections) | Common work, MV cable, LV wire, grounding, raceways, seismic | 36 | 9.0 | 5.4 | 50.4 | $8,424 |
| Electrical | Specifications | 26 20 00 / 26 36 23 / 26 41 00 | Aux distribution, black-start ATS, lightning protection | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Electrical | Specifications | 25 05 11 | Cybersecurity for FRCS — coordinate with cyber sub | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Electrical | Specifications | Div 01 + package | Div 01 edits (lead DOR), sealed cover, TOC, SpecsIntact submittal register, product data | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Mechanical | Specifications | 23 13 xx | DEF storage and supply system (custom section) | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Mechanical | Specifications | 33 56 10 / 40 05 13 | Trailer fuel tank appurtenances and tightness test; field process piping | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Mechanical | Specifications | 23 05 48.19 / 23 05 53 | Seismic bracing; identification | 8 | 2.0 | 1.2 | 11.2 | $1,872 |
| Plumbing | Specifications | 22 05 00 / 22 11 00 | Purge-water piping and backflow preventer | 12 | 3.0 | 1.8 | 16.8 | $2,808 |
| Electrical | Calculations | Short-circuit | Short-circuit study — 2 substations, utility + GTG sources | 40 | 10.0 | 6.0 | 56.0 | $9,360 |
| Electrical | Calculations | Coordination | Protective device coordination and relay settings (7SJ80, SEL-700G, 87B) | 64 | 16.0 | 9.6 | 89.6 | $14,976 |
| Electrical | Calculations | Arc flash | Arc-flash analysis and labels | 32 | 8.0 | 4.8 | 44.8 | $7,488 |
| Electrical | Calculations | Load flow / VD | Load flow, voltage drop, MV/LV cable sizing, black start | 24 | 6.0 | 3.6 | 33.6 | $5,616 |
| Electrical | Calculations | NGR / CT / PT | NGR, instrument transformer and aux transformer sizing | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Electrical | Calculations | Grounding | Ground resistance and step/touch screening | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Mechanical | Calculations | DEF / fuel | DEF consumption and storage; fuel runtime verification | 14 | 3.5 | 2.1 | 19.6 | $3,276 |
| Mechanical | Calculations | Containment / piping | Secondary containment (110%) and piping sizing | 12 | 3.0 | 1.8 | 16.8 | $2,808 |
| Plumbing | Calculations | Purge water | Purge-water demand and backflow sizing | 6 | 1.5 | 0.9 | 8.4 | $1,404 |
| Electrical | Basis of Design | BOD — Electrical | Electrical + controls/cyber chapters (DD, updated at Final) | 48 | 12.0 | 7.2 | 67.2 | $11,232 |
| Electrical | Basis of Design | BOD — General (lead DOR) | General chapter, PROD summary, assembly of multi-discipline BOD | 16 | 4.0 | 2.4 | 22.4 | $3,744 |
| Mechanical | Basis of Design | BOD — Mechanical | Mechanical chapter (DD, updated at Final) | 20 | 5.0 | 3.0 | 28.0 | $4,680 |
| Plumbing | Basis of Design | BOD — Plumbing | Plumbing chapter | 6 | 1.5 | 0.9 | 8.4 | $1,404 |
